{"meta": {"description": "Inter-regional corridor electrical parameters for DC power flow, derived from nodal/transmission_lines.geojson. Line LENGTH is computed from the geometry; REACTANCE is assigned from voltage class using standard overhead-line values (the method PyPSA and PyPSA-Eur use), then converted to per-unit on a 100 MVA base. Parallel lines on a corridor add susceptance.", "x_ohm_per_km": {"220": 0.4, "275": 0.4, "400": 0.3, "765": 0.28}, "s_base_mva": 100.0, "series_compensation": "Eskom has series-compensated its 400 and 765 kV lines since 1975 (six capacitors at four sites on the Cape Corridor alone, 450-1300 Mvar). A series capacitor cancels part of the line reactance, making a compensated line electrically SHORTER. Applied here as 50% on 765 kV and 40% on 400 kV lines over 200 km. Threshold sensitivity tested across 150-300 km: corridor susceptance moves 0-16%, most under 10%. Eskom does not publish per-line compensation, so this is a heuristic; none on shorter lines. Degrees are the standard published range, NOT per-scheme Eskom settings, which are not public.", "hvdc_excluded": "The 533 kV Apollo-Cahora Bassa circuits are HVDC and are NOT in this model. HVDC flow is set by converter controls, not by impedance, so including it in a PTDF would create loop flow through a link that cannot carry any. It is represented elsewhere as a fixed import.", "caveat": "Reactance is ASSIGNED from voltage class, not measured. Conductor bundling, circuit count per tower and series compensation are not represented. Good enough to show that flows follow physics rather than economics; not a substitute for a real load-flow study.", "licence": "NTCSA website terms (June 2024, clauses 2.1, 2.2 and 3.1): non-commercial use only; publication needs NTCSA's written consent (to be requested). Derived from NTCSA's transmission lines (nodal/transmission_lines.geojson). Changed from CC BY-NC-ND 4.0 on 20 Oct 2026 (D3, message 261 (2)).", "attribution": "GridTwin ZA - gridtwinza.org", "licence_note": "Licence covers this compilation - the assembly, correction and structuring of the underlying data. Source data remains under its own terms; see the source field."}, "corridors": {"Hydra Central|Northern Cape": {"b_pu": 1140.485, "lines": 4, "km": 542.7, "mva": 3300}, "Free State|Gauteng": {"b_pu": 937.027, "lines": 10, "km": 605.0, "mva": 5000}, "Gauteng|North West": {"b_pu": 731.575, "lines": 7, "km": 465.2, "mva": 6800}, "Gauteng|Mpumalanga": {"b_pu": 564.656, "lines": 14, "km": 1446.8, "mva": 14600}, "Kwazulu Natal|Mpumalanga": {"b_pu": 504.815, "lines": 9, "km": 1500.4, "mva": 14200}, "Free State|Hydra Central": {"b_pu": 438.657, "lines": 6, "km": 1982.5, "mva": 13200}, "Free State|Mpumalanga": {"b_pu": 383.864, "lines": 6, "km": 2168.8, "mva": 13200}, "Limpopo|Mpumalanga": {"b_pu": 303.367, "lines": 7, "km": 798.3, "mva": 6800}, "Eastern Cape|Hydra Central": {"b_pu": 292.064, "lines": 4, "km": 1311.1, "mva": 8800}, "Limpopo|North West": {"b_pu": 283.651, "lines": 9, "km": 1875.7, "mva": 10600}, "Hydra Central|Western Cape": {"b_pu": 220.351, "lines": 4, "km": 1111.5, "mva": 7200}, "Gauteng|Limpopo": {"b_pu": 178.514, "lines": 4, "km": 351.2, "mva": 3600}, "Free State|North West": {"b_pu": 177.723, "lines": 1, "km": 235.2, "mva": 3000}, "Mpumalanga|North West": {"b_pu": 156.219, "lines": 1, "km": 267.6, "mva": 3000}, "Free State|Northern Cape": {"b_pu": 107.352, "lines": 3, "km": 261.0, "mva": 2200}, "Northern Cape|Western Cape": {"b_pu": 62.575, "lines": 2, "km": 454.3, "mva": 2800}, "North West|Northern Cape": {"b_pu": 54.334, "lines": 2, "km": 392.7, "mva": 2800}, "Eastern Cape|Kwazulu Natal": {"b_pu": 31.463, "lines": 1, "km": 169.5, "mva": 1400}, "Eastern Cape|Free State": {"b_pu": 21.779, "lines": 1, "km": 408.1, "mva": 1400}}}